# Novec 7200 temperature-dependent properties (plan D-R) - GENERATED by
# scripts/post/novec7200_fit.py from data/reference/novec7200_source_data.csv;
# do not edit by hand. properties.<p>.coeffs are OpenFOAM Polynomial<8>
# coefficients (T in K, per-mass units) for polynomial / hPolynomial /
# icoPolynomial thermo, valid 15-60 C only (never extrapolate).
fluid: 3M Novec 7200 (HFE-7200, C4F9OC2H5, isomer mixture), liquid at ~0.1 MPa
fit_window_K: [288.15, 333.15]
fit_window_C: [15.0, 60.0]
openfoam:
  form: 'Polynomial<8>: value = sum_k coeff_k * T^k, T in K; per-mass units (v2606 hPolynomialThermo.H / polynomialTransport.H
    / icoPolynomial.H notes)'
  thermoType: {type: heRhoThermo, mixture: pureMixture, transport: polynomial, thermo: hPolynomial, equationOfState: icoPolynomial,
    specie: specie, energy: sensibleEnthalpy}
  molWeight: 264.0869
  Hf: 0.0
  Sf: 0.0
  mixture_snippet: "thermoType\n{\n    type            heRhoThermo;\n    mixture         pureMixture;\n    transport\
    \       polynomial;\n    thermo          hPolynomial;\n    equationOfState icoPolynomial;\n    specie      \
    \    specie;\n    energy          sensibleEnthalpy;\n}\n\nmixture\n{\n    specie\n    {\n        molWeight \
    \      264.0869;\n    }\n    equationOfState\n    {\n        rhoCoeffs<8>    ( 1858.140008 -0.6615763437 -0.002678921079\
    \ 0 0 0 0 0 );\n    }\n    thermodynamics\n    {\n        Hf              0;\n        Sf              0;\n \
    \       CpCoeffs<8>     ( 27.74219411 3.998852275 0 0 0 0 0 0 );\n    }\n    transport\n    {\n        muCoeffs<8>\
    \     ( 0.02708392601 -0.0002201582563 6.152610278e-07 -5.84401717e-10 0 0 0 0 );\n        kappaCoeffs<8>  (\
    \ 0.1335105881 -0.0002265777204 0 0 0 0 0 0 );\n    }\n}\n"
properties:
  rho:
    unit: kg/m3
    openfoam_entry: rhoCoeffs<8>
    coeffs: [1858.140008, -0.6615763437, -0.002678921079, 0.0, 0.0, 0.0, 0.0, 0.0]
    degree: 2
    correlation: quadratic in T, Rausch 2015 (283-343 K)
    poly_vs_correlation_max_rel: 6.925244879e-15
    poly_vs_correlation_rms_rel: 5.324502477e-15
    data_points_in_window: 10
    correlation_vs_data_max_rel: 8.056674083e-05
    correlation_vs_data_rms_rel: 4.637971493e-05
    poly_vs_data_max_rel: 8.056674082e-05
    correlation_vs_data_note: ''
    value_15C: 1445.074835
    value_25C: 1422.752557
    value_40C: 1388.264545
    value_60C: 1340.405285
    anchor_25C_3M_Liu: 1430.0
    poly_25C_minus_anchor_rel: -0.005068141649
    table_T_K: [288.15, 293.15, 298.15, 303.15, 308.15, 313.15, 318.15, 323.15, 328.15, 333.15]
    table: [1445.074835, 1433.980669, 1422.752557, 1411.3905, 1399.894496, 1388.264545, 1376.500649, 1364.602807,
      1352.571019, 1340.405285]
  mu:
    unit: Pa s
    openfoam_entry: muCoeffs<8>
    coeffs: [0.02708392601, -0.0002201582563, 6.152610278e-07, -5.84401717e-10, 0.0, 0.0, 0.0, 0.0]
    degree: 3
    correlation: Andrade ln(mu) = a + b/T on Rausch 2015 nu x rho (283-343 K)
    poly_vs_correlation_max_rel: 0.000556408539
    poly_vs_correlation_rms_rel: 0.0001588983098
    data_points_in_window: 5
    correlation_vs_data_max_rel: 0.005560987827
    correlation_vs_data_rms_rel: 0.003606241474
    poly_vs_data_max_rel: 0.005685829387
    correlation_vs_data_note: ''
    value_15C: 0.0007487700883
    value_25C: 0.0006476662792
    value_40C: 0.0005296184043
    value_60C: 0.0004165472162
    anchor_25C_3M_Liu: 0.00061
    poly_25C_minus_anchor_rel: 0.06174799866
    table_T_K: [288.15, 293.15, 298.15, 303.15, 308.15, 313.15, 318.15, 323.15, 328.15, 333.15]
    table: [0.0007487700883, 0.0006956854603, 0.0006476662792, 0.0006042742437, 0.0005650710525, 0.0005296184043,
      0.0004974779979, 0.0004682115319, 0.0004413807051, 0.0004165472162]
  k:
    unit: W/(m K)
    openfoam_entry: kappaCoeffs<8>
    coeffs: [0.1335105881, -0.0002265777204, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
    degree: 1
    correlation: linear in T, Warrier & Teja 2011 (279-344 K)
    poly_vs_correlation_max_rel: 5.78413646e-15
    poly_vs_correlation_rms_rel: 5.381145194e-15
    data_points_in_window: 4
    correlation_vs_data_max_rel: 0.01554853024
    correlation_vs_data_rms_rel: 0.01007940551
    poly_vs_data_max_rel: 0.01554853024
    correlation_vs_data_note: ''
    value_15C: 0.06822221797
    value_25C: 0.06595644076
    value_40C: 0.06255777496
    value_60C: 0.05802622055
    anchor_25C_3M_Liu: 0.068
    poly_25C_minus_anchor_rel: -0.03005234173
    table_T_K: [288.15, 293.15, 298.15, 303.15, 308.15, 313.15, 318.15, 323.15, 328.15, 333.15]
    table: [0.06822221797, 0.06708932936, 0.06595644076, 0.06482355216, 0.06369066356, 0.06255777496, 0.06142488635,
      0.06029199775, 0.05915910915, 0.05802622055]
  cp:
    unit: J/(kg K)
    openfoam_entry: CpCoeffs<8>
    coeffs: [27.74219411, 3.998852275, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
    degree: 1
    correlation: 3M 1220 J/kg K at 25 C x Zheng 2014 relative slope (linear fit 284-344 K)
    poly_vs_correlation_max_rel: 7.312219956e-15
    poly_vs_correlation_rms_rel: 5.931707312e-15
    data_points_in_window: 4
    correlation_vs_data_max_rel: 0.01259546394
    correlation_vs_data_rms_rel: 0.00958052207
    poly_vs_data_max_rel: 0.1310749591
    correlation_vs_data_note: 'shape only: Zheng 2014 linear fit vs Zheng data; the level is the 3M anchor (poly_vs_data
      = level offset)'
    value_15C: 1180.011477
    value_25C: 1220.0
    value_40C: 1279.982784
    value_60C: 1359.95983
    anchor_25C_3M_Liu: 1220.0
    poly_25C_minus_anchor_rel: 6.439293543e-15
    table_T_K: [288.15, 293.15, 298.15, 303.15, 308.15, 313.15, 318.15, 323.15, 328.15, 333.15]
    table: [1180.011477, 1200.005739, 1220.0, 1239.994261, 1259.988523, 1279.982784, 1299.977046, 1319.971307, 1339.965568,
      1359.95983]
  beta: {unit: 1/K, definition: -(1/rho) drho/dT from the rho correlation, value_15C: 0.001526176021, value_25C: 0.001587779246,
    value_40C: 0.001685114428, value_60C: 0.001825225166, plan_value_25C: 0.001591, rel_diff_vs_plan: -0.002024358214}
cross_checks:
  mu_hu2015_vs_fit_rel: [-0.00883683533, -0.008029726104, -0.008892642456, -0.01074590395, -0.008980628332]
  mu_hu2015_T_K: [293.245, 298.158, 303.176, 313.136, 322.973]
  mu_warrier_teja_298K_vs_fit_rel: -0.06803057908
  mu_3M_Liu_vs_fit_rel: -0.05801997707
  mu_if_0p61_cSt_kinematic_Pa_s: 0.00086787906
  rho_fang2014_vs_fit_rel: [7.920905742e-05, -0.0001542068347, -0.001004442565, 0.0003574943219, -0.0001748727082]
  rho_warrier_teja_298K_vs_fit_rel: -0.00459619818
  rho_3M_vs_fit_rel: 0.005093958552
  k_3M_Liu_vs_fit_rel: 0.03098346749
  cp_zheng2014_25C: 1386.349199
  cp_zheng_vs_3M_rel: 0.1363518021
  cp_relative_slope_per_K: 0.003277747767
sensitivity_sets:
  constant_properties:
    note: D-R constant set (properties.yaml / Liu Table 2, 25 C)
    coeffs:
      rho: [1430.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
      mu: [0.00061, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
      k: [0.068, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
      cp: [1220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  cp_zheng2014_absolute:
    note: c_p at Zheng 2014 level (~+14 %)
    CpCoeffs: [31.52489227, 4.544102989, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  mu_warrier_teja_level:
    note: mu(T) shape of Rausch scaled to W&T 2011 at 298 K (~-6 %)
    muCoeffs: [0.02524139084, -0.0002051807626, 5.734044638e-07, -5.446445298e-10, 0.0, 0.0, 0.0, 0.0]
plan_deviations:
- item: gate
  plan: residuals <= 0.5%
  here: polynomial vs correlation <= 0.5% (hard); correlation vs data reported, not gated
  above_0p5pct_vs_data:
    mu: {correlation_vs_data_max_rel: 0.005560987827, poly_vs_data_max_rel: 0.005685829387}
    k: {correlation_vs_data_max_rel: 0.01554853024, poly_vs_data_max_rel: 0.01554853024}
    cp: {shape_vs_data_max_rel: 0.01259546394}
  note: 'cp: shape residual only (Zheng''s linear fit vs Zheng''s data); the level is item ''cp level'''
- {item: fit window, plan: 15-50 C, here: 15-60 C, note: 'superset: the gate holds on both windows'}
- {item: mu source, plan: Warrier & Teja 2011, here: Rausch 2015 nu x rho (Andrade), note: W&T give mu at 298 K
    only; Hu 2015 agrees with Rausch within ~1 %, W_and_T_vs_fit_rel: -0.06803057908, anchor_3M_Liu_vs_fit_rel: -0.05801997707,
  sensitivity_set: mu_warrier_teja_level}
- {item: cp level, plan: 3M PDS (single value), here: 3M level x Zheng 2014 relative slope, zheng_vs_3M_rel: 0.1363518021,
  sensitivity_set: cp_zheng2014_absolute, note: the level uncertainty also moves the audit energy window (heatgen_h1.yaml)}
sources: {rausch2015: 'doi:10.1021/acs.jced.5b00691', warrier_teja2011: 'doi:10.1021/je1011828', zheng2014: 'doi:10.1016/j.fluid.2014.03.017',
  hu2015: 'doi:10.1021/acs.jced.5b00499', fang2014: 'doi:10.1016/j.jct.2013.09.035', anchors_25C: '3M Novec 7200
    Product Information 9/09 (mirror, docs/literature/anchors.md A2); Liu et al. 2023 Table 2', data_file: data/reference/novec7200_source_data.csv
    (NIST TRC ThermoML), script: scripts/post/novec7200_fit.py (WP 2.7)}
gate:
  rule: OpenFOAM polynomial reproduces the correlation within 0.5% over 15-60 C
  failures: []
  verdict: PASS
